<!doctype html>
<html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width, initial-scale=1"><title>PLC_Attributes.ctl - Detailed Help</title><style>:root{color-scheme:light;font:16px/1.65 "Segoe UI",Arial,sans-serif;color:#202a35;background:#f4f6f8}
body{margin:0}main{max-width:980px;margin:36px auto;padding:36px 44px;background:white;border:1px solid #dce2e8;border-radius:8px}
h1{font-size:2rem;line-height:1.25;color:#173b63;margin:0 0 1.2em}h2{font-size:1.3rem;line-height:1.35;border-bottom:1px solid #dce2e8;padding-bottom:.4em;margin-top:2em;color:#173b63}p{margin:.85em 0}
a{color:#075fa6;text-decoration-thickness:1px;text-underline-offset:2px}code{font-family:Consolas,"Courier New",monospace;font-size:.92em;background:#eef2f6;padding:.1em .25em;border-radius:3px}pre{background:#eef2f6;padding:16px;overflow-x:auto;border-left:3px solid #597c9e}pre code{padding:0;white-space:pre}
.table-scroll{overflow-x:auto}table{width:100%;border-collapse:collapse;margin:1em 0;font-size:.94rem}th,td{text-align:left;vertical-align:top;padding:10px 12px;border:1px solid #d6dee7}th{background:#eaf0f6;font-weight:600}tbody tr:nth-child(even){background:#f8fafc}li{margin:.6em 0}blockquote{margin:1em 0;padding:1px 18px;border-left:4px solid #597c9e;background:#f3f6fa}
@media(max-width:650px){main{margin:0;padding:24px 18px;border:0;border-radius:0}h1{font-size:1.65rem}th,td{padding:8px}}
@media print{html,body{background:white;font-size:10pt}main{max-width:none;padding:0;margin:0;border:0}h2{break-after:avoid}tr,pre{break-inside:avoid}a{color:inherit}pre{white-space:pre-wrap}}
</style></head><body><main>
<h2>Purpose and scope</h2>
<p><code>PLC_Attributes.ctl</code> is a cluster of strings used to supply connection and tag attributes to <code>Create_Tag.vi</code>. The control groups the values; it does not create a tag or contact a controller by itself.</p>
<p>The bundled binaries contain the version string <code>2.7.2</code>. Native behavior below is based on upstream 2.0.22 unless a newer version is identified. The bundled binaries may behave differently. Version strings alone do not prove exact binary build provenance.</p>
<p><code>Create_Tag.vi</code> trims whitespace from each field and builds the attribute string passed to libplctag. Its timeout is a separate virtual instrument (VI) input and is not a field in this control.</p>
<h2>Fields and saved values</h2>
<p>Every field is a LabVIEW string. The values below are saved control defaults, not a guarantee that they match the target system. Set the address, route, controller type and tag to values appropriate for the application.</p>
<div class="table-scroll"><table><thead><tr><th scope="col">Field</th><th scope="col">Saved default</th><th scope="col">Meaning in Create_Tag.vi</th></tr></thead><tbody><tr><td><code>protocol</code></td><td><code>ab_eip</code></td><td>Protocol value sent as <code>protocol</code>.</td></tr><tr><td><code>path</code></td><td><code>1,0</code></td><td>Controller route sent as <code>path</code>. Its syntax depends on the protocol and target.</td></tr><tr><td><code>gatewayIP</code></td><td><code>192.168.1.40</code></td><td>Gateway address sent as <code>gateway</code>.</td></tr><tr><td><code>cpu</code></td><td><code>LGX</code></td><td>Controller type sent as <code>cpu</code>.</td></tr><tr><td><code>element size</code></td><td>Empty string</td><td>Size of one element in bytes, sent as text in <code>elem_size</code>.</td></tr><tr><td><code>element count</code></td><td><code>1</code></td><td>Number of tag elements, sent as text in <code>elem_count</code>.</td></tr><tr><td><code>tag name</code></td><td><code>din_LCEDiveVC</code></td><td>Controller tag name sent as <code>name</code>.</td></tr><tr><td><code>debug level</code></td><td><code>NONE</code></td><td>Debug setting. When the trimmed text equals <code>NONE</code>, the wrapper omits the debug attribute.</td></tr></tbody></table></div>
<p>A control instance can carry values different from these defaults. For example, an application may save its own route and tag name. Check the actual instance used by the caller.</p>
<p>For an ordinary Logix tag, provide the element size in bytes, such as <code>4</code> for a 32-bit value, and the number of elements as decimal text. The wrapper does not send an <code>elem_type</code> attribute. In the upstream v2.0.22 implementation, the saved empty size can produce a zero-byte buffer and a <code>PLCTAG_ERR_BAD_PARAM</code> status. With zero timeout, creation can return a handle before that error is checked. Check tag status and release any returned handle. A replacement library or other tag type may handle sizing differently.</p>
<h2>Attribute construction</h2>
<p><code>Create_Tag.vi</code> reads and trims the eight fields. It concatenates the protocol, gateway, path, controller type, element size, element count and tag name into a single string. For a debug level other than the exact trimmed text <code>NONE</code>, it appends a <code>debug</code> attribute. It then passes the string and timeout to <code>plc_tag_create</code>.</p>
<p>The field names in the cluster and the C attribute names are not all identical. In particular, <code>gatewayIP</code> becomes <code>gateway</code>, while the element fields become <code>elem_size</code> and <code>elem_count</code>. The values are sent as text. The wrapper does not escape field values. In the legacy parser, <code>&amp;</code> in a value starts another attribute, so avoid it in these fields. This control does not itself validate a network route or prove that a tag exists.</p>
<p>In upstream v2.0.22, tag creation sets the debug level shared by the loaded library. Use numeric text from <code>0</code> through <code>5</code>: zero disables debug messages, and higher levels include more detail. If the wrapper omits <code>debug</code> for <code>NONE</code>, the library uses zero; it does not preserve a prior debug level. Text with no parseable integer also falls back to zero. Use a clean integer because the parser can accept a numeric prefix. This setting can affect other tags using the same loaded library.</p>
<h2>Example and recommended call sequence</h2>
<p>For an example with one 32-bit Logix tag, set <code>protocol</code> to <code>ab_eip</code>, <code>path</code> to <code>1,0</code>, <code>cpu</code> to <code>LGX</code>, <code>element size</code> to <code>4</code>, and <code>element count</code> to <code>1</code>. Set <code>gatewayIP</code> to the actual controller address and <code>tag name</code> to the name of an existing 32-bit tag. Leave <code>debug level</code> as <code>NONE</code>. The route and tag must match the target system.</p>
<p>Pass the cluster and a 1000-millisecond timeout to <code>Create_Tag.vi</code>. If the LabVIEW error cluster is clear and the raw error code is <code>0</code>, retain the returned handle. Use it for later operations, check each result, and call <code>Destroy_Tag.vi</code> when finished.</p>
<h2>Library version differences</h2>
<p>In the checked upstream 2.7.2 source, creation changes the shared debug level only when the parsed <code>debug</code> value is greater than zero. The <code>NONE</code> choice omits that attribute, so it does not reset an existing level.</p>
</main></body></html>
